<html>
<h3>General</h3>
<p>
    The multi zone office complex air emulator model emulating
    a large office building with multi-zone VAV systems, chilled
    water systems, and hot water systems. In the emulator, the
    Spawn-of-EnergyPlus (Spawn) supports the cosimulation of EnergyPlus
    and Modelica. EnergyPlus (V9.6) calculates the building’s
    thermal loads with the boundary conditions. Modelica is responsible
    for the airflow calculation (e.g., building infiltration) and HVAC system
    and controls. The geometry of the large offcie building is shown
    in the figure below.
</p>
<p align=\"center\">
    <img alt=\"BuildingGeometry.\"
    src="images/BuildingGeometry.png" width=400>
</p>
<h3>Building Design and Use</h3>
<h4>Architecture</h4>
<p>
    The layout is representative of the large commercial office building
    stock and is consistent with the building prototypes. 
	The test case is
    located in Chicago, IL and based on the DOE Reference Large Office Building
    Model (Constructed In or After 1980). 
	The original model comprises 12 floors plus a basement. 
	For simplicity, in the standalone EnergyPlus simulation, the ten central floors are collapsed into a single “middle” floor using a zone multiplier of 10, 
	and EnergyPlus computes that floor’s thermal loads internally. 
	In this Spawn-of-EnergyPlus model, EnergyPlus calculates all the loads for that representative middle floor and exports them to Modelica, 
	where the HVAC system is scaled to ten times the single-floor load, consolidating all ten floors into one “giant” middle floor.
	Therefore, the building is reduced to three floors (ground, middle, and top), each served by its own AHU, with the ground floor’s base treated as adiabatic.


</p>
<p>
    The represented floor has five zones, with four perimeter zones and one core zone.
    Each perimeter zone has a window-to-wall ratio of about 0.38. The height of each
    zone is 2.74 m and the areas are as follows:
    <ul>
        <li>
        North and South: 313.42 m<sup>2</sup>
        </li>
        <li>
        East and West: 201.98 m<sup>2</sup>
        </li>
        <li>
        Core: 2532.32 m<sup>2</sup>
        </li>
        </ul>
</p>
<p>
    The geometry of the floor is shown as the following figure:
</p>
<p align=\"center\">
    <img alt=\"Zones.\"
    src="images/Zones.png" width=400>
</p>
<h4>Constructions</h4>
<p>
    Opaque constructions: Mass walls; built-up flat roof (insulation above deck);
    slab-on-grade floor.
</p>
<p>
    Windows: Window-to-wall ratio = 38.0%, equal distribution of windows.
</p>

<h4>Occupancy and internal loads schedules</h4>
<p>
    The design occupancy density is 0.05 people/m<sup>2</sup>. The people internal gain is calucalted
    based on the activity level of 120 W. The number of occupants
    present in each zone at any time coincides with the internal gain schedule.
    The occupied time for the HVAC system is between 6:00 and 22:00  each day.
    The unoccupied time is outside of this period.
</p>
<p>
  The design internal gains include lighting, plug loads, and people. The lighting load is
  with a radiant-convective-visible split of 70%-10%-20%. The plug load is with a
  radiant-convective-latent split of 50%-50%-0%. The people load is with a radiant-convective
  split of 30%-70%. The occupancy and the internal gains are activated according to the
  schedule in the figure below.
</p>
<p align=\"center\">
        <img alt=\"Schedules.\"
        src="images/Schedules.png" width=400>
</p>

<p>
    The power densities of the internal gains are listed in the following table.
</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
    <tr>
    <th>Internal Gains</th>
    <th>Power Density [W/m<sup>2</sup>]</th>
    </tr>
    <tr>
    <td>Lighting</td>
    <td>16.14 </td>
    </tr>
    <tr>
    <td>Plug</td>
    <td>10.76</td>
    </tr>

</table>
<h4>Climate data</h4>
<p>
    The weather data is from TMY3 for Chicago O'Hare International Airport.
</p>
<h3>HVAC System Design</h3>
<p>
    The HVAC system of the test case can be categorized into the air-side systems
    (i.e., variable air volume (VAV) systems) and water-side systems (i.e., a chilled
    water systems and a hot water system).
</p>
<h4>Air-side system designs</h4>
<p>
    The air-side systems are VAV systems with terminal reheat. Each floor is served
    by a dedicated AHU and each zone of the test case is served by a dedicated VAV box.
    The following figure depicts how the VAVs, AHU, and zones are connected on each floor
    in general. There are two fans (i.e., one supply fan, and one return fan) in the AHU
    system. A mixing box carries out the economizer function of providing cooling and
    ventilation. It is noted that no pre-heating coil is installed in the AHU and the
    heating is provided by the reheat coils in the VAV terminals.
</p>
<p align=\"center\">
        <img alt=\"AirSide.\"
        src="images/AirSide.png" width=600>
</p>
<h4>Water-side system designs</h4>
<p>
    The water-side systems of the test case include one chilled water system and one hot
    water system. The chilled water systems are composed of three chillers, three cooling
    towers, a primary chilled water loop with three constant speed pumps, a secondary
    chilled water loop with two variable speed pumps, and a condenser water loop with
    three constant speed pumps. The hot water system consists of two gas boilers and
    two variable speed pumps. The figure below shows the schematics of the chilled water
    and hot water systems.
</p>
<p align=\"center\">
    <img alt=\"ChilledWater.\"
    src="images/ChilledWater.png" width=600>
</p>
<p align=\"center\">
    <img alt=\"HotWater.\"
    src="images/HotWater.png" width=350>
</p>
<h4>Equipment specifications</h4>
<p>
    The HVAC sizing in Modelica is determined by the annual simulation results of
    EnergyPlus. The pressure loop related sizing parameters are estimated using a
    common HVAC design procedure. The following tables list all the sizing parameters
    in detail.
</p>

 <br>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
    <thread>
    <tr>
      <th>VAV terminal with Reheat Coil</th>
      <th>Design Air Mass Flow Rate [kg/s]</th>
      <th>Minimum Damper Position</th>
      <th>Design Reheat Coil Water Mass Flow Rate [kg/s]</th>



    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Bot Floor Core Zone VAV</td>
      <td>49.1</td>
      <td>0.3</td>
      <td>3.88</td>





    </tr>
    <tr>
      <td>Mid Floor Core Zone VAV</td>
      <td>491.4</td>
      <td>0.3</td>
      <td>38.8</td>



    </tr>
    <tr>
      <td>Top Floor Core Zone VAV</td>
      <td>49.1</td>
      <td>0.3</td>
      <td>3.88</td>



    </tr>
    <tr>
      <td>Bot Floor South Zone VAV</td>
      <td>10.1</td>
      <td>0.3</td>
      <td>0.8</td>





    </tr>
    <tr>
      <td>Bot Floor East Zone VAV</td>
      <td>6.7</td>
      <td>0.3</td>
      <td>0.53</td>





    </tr>
    <tr>
      <td>Bot Floor North Zone VAV</td>
      <td>8.6</td>
      <td>0.3</td>
      <td>0.68</td>



    </tr>
    <tr>
      <td>Bot Floor West Zone VAV</td>
      <td>7.8</td>
      <td>0.3</td>
      <td>0.62</td>





    </tr>
    <tr>
      <td>Mid Floor South Zone VAV</td>
      <td>101.2</td>
      <td>0.3</td>
      <td>8</td>





    </tr>
    <tr>
      <td>Mid Floor East Zone VAV</td>
      <td>67</td>
      <td>0.3</td>
      <td>5.3</td>



    </tr>
    <tr>
      <td>Mid Floor North Zone VAV</td>
      <td>85.5</td>
      <td>0.3</td>
      <td>6.8</td>





    </tr>
    <tr>
      <td>Mid Floor West Zone VAV</td>
      <td>77.9</td>
      <td>0.3</td>
      <td>6.2</td>





    </tr>
    <tr>
      <td>Top Floor South Zone VAV</td>
      <td>10.1</td>
      <td>0.3</td>
      <td>0.8</td>





    </tr>
    <tr>
      <td>Top Floor East Zone VAV</td>
      <td>6.7</td>
      <td>0.3</td>
      <td>0.53</td>





    </tr>
    <tr>
      <td>Top Floor North Zone VAV</td>
      <td>8.6</td>
      <td>0.3</td>
      <td>0.68</td>





    </tr>
    <tr>
        <td>Top Floor West Zone VAV</td>
        <td>7.8</td>
        <td>0.3</td>
        <td>0.62</td>



      </tr>
  </tbody>
  </table>



<br> 
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
    <thead>
      <tr>
        <th>AHU Cooling Coils</th>
        <th>Design Coil Capacity [W]</th>
        <th>Design Water Mass Flow Rate [kg/s]</th>
        <th>Design Air Mass Flow Rate [m3/s]</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Bot Floor Cooling Coil</td>
        <td>750,000</td>
        <td>26</td>
        <td>70</td>
      </tr>
      <tr>
        <td>Mid Floor Cooling Coil</td>
        <td>7,500,000</td>
        <td>260</td>
        <td>700</td>
      </tr>
      <tr>
        <td>Top Floor Cooling Coil</td>
        <td>1,000,000</td>
        <td>30</td>
        <td>70</td>
      </tr>
    </tbody>
    </table>
<br>  
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
        <thead>
          <tr>
            <th>Fans</th>
            <th>Type</th>
            <th>Design Size Supply Fan Mass Flow Rate [kg/s]</th>
            <th>Design Size Supply Fan Pressure Head [Pa]</th>
            <th>Total Efficiency</th>
            <th>Design Power Consumption [W]</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>Bot Floor Supply Fan</td>
            <td>Variable speed</td>
            <td>70</td>
            <td>1000</td>
            <td>0.72</td>
            <td>97,222</td>
          </tr>
          <tr>
            <td>Mid Floor Supply Fan</td>
            <td>Variable speed</td>
            <td>700</td>
            <td>1000</td>
            <td>0.72</td>
            <td>972,222</td>
          </tr>
          <tr>
            <td>Top Floor Supply Fan</td>
            <td>Variable speed</td>
            <td>70</td>
            <td>1000</td>
            <td>0.72</td>
            <td>97,222</td>
          </tr>
          <tr>
            <td>Bot Floor Return Fan</td>
            <td>Variable speed</td>
            <td>70</td>
            <td>300</td>
            <td>0.72</td>
            <td>29,167</td>
          </tr>
          <tr>
            <td>Mid Floor Return Fan</td>
            <td>Variable speed</td>
            <td>700</td>
            <td>300</td>
            <td>0.72</td>
            <td>291,667</td>
          </tr>
          <tr>
            <td>Top Floor Return Fan</td>
            <td>Variable speed</td>
            <td>70</td>
            <td>300</td>
            <td>0.72</td>
            <td>29,167</td>
          </tr>
        </tbody>
        </table>
<br>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
            <thead>
              <tr>
                <th>Pumps</th>
                <th>Type</th>
                <th>Design Mass Flow Rate [kg/s]</th>
                <th>Design Size Supply Pump Pressure Head [Pa]</th>
                <th>Total Efficiency</th>
                <th>Design Power Consumption [W]</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td>CHW Primary Pumps 1-3</td>
                <td>Constant speed</td>
                <td>105</td>
                <td>211,000</td>
                <td>0.87</td>
                <td>25,000</td>
              </tr>
      
              <tr>
                <td>CHW Secondary Pumps 1-2</td>
                <td>Variable speed</td>
                <td>155</td>
                <td>478,000</td>
                <td>0.88</td>
                <td>90,000</td>
              </tr>



              <tr>
                <td>CW Pumps 1-3</td>
                <td>Variable speed</td>
                <td>123</td>
                <td>571,100</td>
                <td>0.87</td>
                <td>81,000</td>
              </tr>
      
              <tr>
                <td>HW Pumps 1-2</td>
                <td>Variable speed</td>
                <td>39</td>
                <td>478,250</td>
                <td>0.86</td>
                <td>22,900</td>
              </tr>



            </tbody>
            </table>
<br>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
                <thead>
                  <tr>
                    <th>Chillers</th>
                    <th>Design Chilled Water Mass Flow Rate [kg/s]</th>
          <th>Design Condenser Water Mass Flow Rate [kg/s]</th>
                    <th>Design Capacity [W]</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Chillers 1-3</td>
                    <td>105</td>
          <td>123</td>
                    <td>2,600,000</td>



                  </tr>



                </tbody>
                </table>
<br>        
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
                    <thead>
                      <tr>
                        <th>Boilers</th>
                        <th>Design Hot Water Mass Flow Rate [kg/s]</th>
                        <th>Design Capacity [W]</th>
                      </tr>
                    </thead>
                    <tbody>
                      <tr>
                        <td>Boiler 1-2</td>
                        <td>39</td>
                        <td>3,300,000</td>
                      </tr>



                    </tbody>
                    </table>
<br>          
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
                        <thead>
                          <tr>
                            <th>Cooling Towers</th>
                            <th>Design Water Mass Flow Rate [kg/s]</th>
                            <th>Fan Power at Design Air Flow Rate [W]</th>
                          </tr>
                        </thead>
                        <tbody>
                          <tr>
                            <td>Cooling Towers 1-2</td>
                            <td>123</td>
                            <td>43,000</td>
                          </tr>



                        </tbody>
                        </table>
 <br>
 <h4>Supervisory-level mode control</h4>
 <p>
  Zone air temperature setpoints and equipment enable/disable are determined by a schedule-based
  supervisory control scheme that defines a set of operating modes. The table below shows the zone air
  temperature setpoints, fan, and pump enable/disable.
  </p>
  <p>
  <table cellspacing=\"2\" cellpadding=\"0\" border=\"0\" summary=\"Layers\">
    <tr>
    <th>Name</th>
    <th>Condition </th>
    <th>TZonHeaSet [degC]</th>
    <th>TZonCooSet [degC]</th>
    <th>Fan</th>
    <th>Pump</th>
    <th>TSupSet [degC]</th>
    <th>Economizer</th>
    <th>Min OA Flow</th>
    </tr>
    <tr>
    <td>Occupied</td>
    <td>In occupied period.</td>
    <td>20</td>
    <td>24</td>
    <td>Enabled</td>
    <td>Enabled</td>
    <td>12.8</td>
    <td>Enabled</td>
    <td>Ventilation</td>
    </tr>
    <tr>
    <td>Unoccupied off</td>
    <td>In unoccupied period, all TZon within setback deadband.</td>
    <td>15.6</td>
    <td>26.7</td>
    <td>Disabled</td>
    <td>Enabled (With the lowest flow rate)</td>
    <td>12.8</td>
    <td>Disabled</td>
    <td>Zero</td>
    </tr>
    <tr>
    <td>Unoccupied, night setback</td>
    <td>In unoccupied period, triggered by minimum TZon below unoccupied TZonHeaSet.  Minimum state time is 60 min.</td>
    <td>15.6</td>
    <td>26.7</td>
    <td>Enabled</td>
    <td>Enabled</td>
    <td>12.8</td>
    <td>Disabled</td>
    <td>Zero</td>
    </tr>
    <tr>
    <td>Unoccupied, night setup</td>
    <td>In unoccupied period, triggered by maximum TZon above unoccupied TZonCooSet.  Minimum state time is 60 min.</td>
    <td>15.6</td>
    <td>26.7</td>
    <td>Enabled</td>
    <td>Enabled</td>
    <td>12.8</td>
    <td>Disabled</td>
    <td>Zero</td>
    </tr>
  </table>
  </p>
<p>
    Once the operating mode is determined, a number of low-level, local-loop
    controllers are used to maintain the desired setpoints using the available
    actuators.  The primary local-loop controllers are specified in the HVAC system control section.
</p>
<h4>HVAC system control</h4>
<h4>Air-side system control</h4>
<p align=\"center\">
    <img alt=\"AirSideControl.\"
    src="images/AirSideControl.png" width=500>
</p>
<h4>VAV terminal control</h4>
<p>
  <i>VAV reheat control</i>
</p>
<p>
    The VAV reheat is controlled based on the
    "single maximum VAV reheat control logic".
</p>
    <li>
    When the Zone State is cooling, the cooling-loop output shall be mapped to the active
    airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint.
    Heating coil is disabled.
    </li>
    <li>
    When the Zone State is deadband, the active airflow setpoint shall be the minimum
    endpoint. Heating coil is disabled.
    </li>
    <li>
    When the Zone State is heating, the active airflow setpoint shall be the minimum endpoint.
    The reheat valve position shall be mapped to the supply air temperature setpoint from the
    heating minimum endpoint to the heating maximum endpoint.
    </li>
<p align=\"center\">
    <img alt=\"SingleMax.\"
    src="images/SingleMax.png" width=300>
</p>

<p>
    <i>VAV air flow rate control</i>
</p>
<p>
    VAV damper position is controlled by a PI controller to maintain the air flow rate at
    setpoint. It takes the zone air flow rate measurements and setpoints as inputs. It takes
     the VAV damper position as the output.
</p>
<p>
  <i>VAV supply air temperature control</i>
</p>
<P>
    Heating coil valve position is controlled by a PI controller to maintain the supply air
    temperature at setpoint. It takes the supply air temperature measurements and setpoint as
    inputs. It takes the heating coil valve position as the output.
</P>
<h4>
    AHU control
</h4>
<p>
    <i>AHU duct static pressure control</i>
</p>
<p>
    Supply fan speed is controlled by a PI controller to maintain duct static pressure
    (DSP) at setpoint when the fan is proven ON. It takes the static pressure measurements
    and setpoints as inputs. It takes the supply fan speed as the output. The AHU return
    fan speed is set as a constant ratio (0.9) of the supply fan speed  .
</p>
<p>
  <i>AHU supply air temperature control</i>
</p>
<p>
    Cooling coil valve position is controlled by a PI controller to maintain the AHU
    supply air temperature at setpoint. It takes the supply air temperature measurements
     and setpoints as inputs. It takes the cooling coil valve position as the output.
</p>
<p>
  <i>Mixing box damper and economizer control</i>
</p>
<p>
    In the mixing box of the AHU, an economizer is implemented to use the outdoor air
    to meet the cooling load when outdoor conditions are favorable.
</p>
<p>
    Outdoor air damper position is controlled by a PI controller to maintain the mixed air
    temperature at setpoint. It takes the mixed and outdoor air temperature measurements,
    as well as the mixed air temperature setpoints as inputs. It takes the outdoor air damper
     position as the output. The return air damper are interlocked with the outdoor air damper
      while exhausted air damper share the same opening position with the outdoor air damper.
</p>
<p>
    On top of that, an economizer control based on the fixed dry-bulb outdoor air
    temperature-based is adopted. The economizer higher temperature limit is set as
    21 ℃ according to ASHRAE 90.1-2019 for Climate Zone 5A.
</p>
<h4>Water-side system control</h4>
<p align=\"center\">
  <img alt=\"ChillerControl.\"
  src="images/ChillerControl.PNG" width=700>
</p>
<p align=\"center\">
  <img alt=\"BoilerControl.\"
  src="images/BoilerControl.PNG" width=600>
</p>
<h4>
    Chiller control
</h4>
<p>
  <i>Chiller plant staging control</i>
</p>
<p>
    The number of operating chillers is determined via a state machine based on the thermal
    load (Q, kW), rated chiller cooling capacity of chiller k (cc<sup>k</sup>, kW),
    threshold to start chiller k+1 (ξ<sup>k</sup> = 0.9), and waiting time
    (15 min). The maximum operating chiller number is N,  which is equal to 3.
    <ul>
        <li>
            One chiller is commanded on when the plant is on.
        </li>
        <li>
            Two chillers are commanded on when the calculated thermal load is higher
            than ξ<sup>1</sup> * cc<sup>1</sup> during the waiting time, where
            ξ<sup>1</sup> is the threshold of chiller 1,
            cc<sup>1</sup> is the rated cooling capacity of chiller 1.
        </li>
        <li>
            Three chillers are commanded on when the calculated thermal load is
            higher than ξ<sup>2</sup> * (cc<sup>1</sup> + cc<sup>2</sup>) during the
            waiting time, where ξ<sup>2</sup> is the
            threshold of chiller 2, cc<sup>1</sup> is the rated cooling capacity of chiller 1,
            cc<sup>2</sup> is the rated cooling capacity of chiller 2.
        </li>
        </ul>
</p>
<p>
    The stage control logic is shown as the following figure.
</p>
<p align=\"center\">
    <img alt=\"ChillerStage.\"
    src="images/ChillerStage.png" width=400>
</p>
<p>
  <i>Chilled water supply temperature control</i>
</p>
<p>
    The model takes as an input the set point for the leaving chilled water temperature,
    which is met if the chiller has sufficient capacity. Thus, the model has a built-in,
    ideal temperature control.
</p>
<p>
  <i>Secondary chilled water pump staging control</i>
</p>
<p>
    The number of secondary chilled water pump is determined via a state machine based
    on the pump speed (S, rpm) and waiting time (30 min). The maximum operating pump
    number is M,  which is equal to 2.
    <ul>
        <li>
            One pump is commanded on when the plant is on.
        </li>
        <li>
            Two pumps are commanded on when the first pump speed is higher than
            0.9 during the waiting time.
        </li>
        </ul>
</p>
<p>
    The stage control logic is shown as the following figure.
</p>
<p align=\"center\">
    <img alt=\"ChillerPumpStage.\"
    src="images/ChillerPumpStage.png" width=350>
</p>
<p>
  <i>Secondary chilled water loop static pressure control</i>
</p>
<p>
    Secondary chilled water pump speed is controlled by a PI controller to maintain
    the static pressure of the secondary chilled water loop at setpoint. It takes the
    chilled water loop static pressure measurements and setpoints as inputs. It takes
    the pump speed as the output. The operating secondary chilled water pumps share
    the same speed.
</p>
<h4>Cooling tower control</h4>
<p><i>Cooling tower supply water temperature control</i></p>
<p>
    Cooling tower fan speed is controlled by a PI controller to maintain the cooling
    tower supply water temperature at setpoint. It takes the cooling tower supply water
    temperature measurements and setpoints as inputs. It takes the cooling tower fan
    speed as the output. All the operating cooling towers share the same fan speed.
</p>
<p><i>Minimum condenser supply water temperature control</i> </p>
<p>
    Three-way valve position is controlled by a PI controller to maintain the temperature
    of the condenser water leaving the condenser water loop to be larger than 15.56 ℃.
    It takes the condenser supply water temperature measurements and setpoints as inputs.
    It takes the three-way valve position as the output.
</p>
<h4>
    Boiler control
</h4>
<p>
  <i>Boiler staging control</i>
</p>
<p>
    The number of operating boilers is determined via a state machine based on the thermal
    load(Q, kW), rated heating capacity of boiler k (hc<sup>k</sup>, kW), threshold to start boiler
     k+1 (ξ<sup>k</sup> = 0.9), and waiting time (30 min). The maximum operating boiler number is N,
       which is equal to 2.
    <ul>
        <li>
            One boiler is commanded on when the plant is on.
        </li>
        <li>
            Two boilers are commanded on when the calculated thermal load is higher
            than ξ<sup>1</sup> * hc<sup>1</sup> during the waiting time, where ξ<sup>1</sup>
            is the threshold of boiler 1,
            hc<sup>1</sup> is the rated heating capacity of boiler 1.
        </li>
        </ul>
</p>
<p>
    The stage control logic is shown as the following figure.
</p>
<p align=\"center\">
    <img alt=\"BoilerStage.\"
    src="images/BoilerStage.png" width=400>
</p>
<p><i>Boiler water temperature control</i></p>
<p>
    Boiler heating power is controlled by a PI controller to maintain the temperature
    of the hot water leaving each boiler to be 80 ℃. It takes the hot water measurements
    and set points as inputs. It takes the heating power as the output.
</p>
<p>
  <i>Boiler hot water loop static pressure control</i>
  </p>
<p>
    Boiler pump speed   is controlled by a PI controller to maintain the static pressure
    of the boiler water loop   at setpoint. It takes the heat water loop static pressure
    measurements and setpoints as inputs. It takes the pump speed as the output. All
    the boiler pumps share the same speed.
</p>
<h3>Model IO's</h3>
<h4>Inputs</h4>
The model inputs are:
<ul>
<li>
<code>hva_floor1_TSupAirSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_TSupAirSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_TSupAirSet_u</code> [K] [min=285.15, max=313.15]: Supply air temperature setpoint for AHU
</li>
<li>
<code>hva_floor1_dpSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_dpSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_dpSet_u</code> [Pa] [min=50, max=410]: Supply duct pressure setpoint for AHU
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_cooCoi_yCoo_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_duaFanAirHanUni_cooCoi_yCoo_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_cooCoi_yCoo_u</code> [1] [min=0, max=1]: Cooling coil valve control signal for AHU
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yEA_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yEA_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yEA_u</code> [1] [min=0, max=1]: Exhaust air damper position setpoint for AHU
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yOA_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yOA_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yOA_u</code> [1] [min=0, max=1]: Outside air damper position setpoint for AHU
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yRet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yRet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_mixingBox_mixBox_yRet_u</code> [1] [min=0, max=1]: Return air damper position setpoint for AHU
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_oveSpeRetFan_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_duaFanAirHanUni_oveSpeRetFan_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_oveSpeRetFan_u</code> [1] [min=0, max=1]: AHU return fan speed control signal
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_supFan_oveSpeSupFan_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_duaFanAirHanUni_supFan_oveSpeSupFan_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_duaFanAirHanUni_supFan_oveSpeSupFan_u</code> [1] [min=0, max=1]: AHU supply fan speed control signal
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV1_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV1_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV1_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone cor
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV1_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV1_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV1_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone cor
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV2_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV2_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV2_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone sou
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV2_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV2_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV2_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone sou
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV3_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV3_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV3_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone eas
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV3_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV3_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV3_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone eas
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV4_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV4_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV4_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone nor
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV4_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV4_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV4_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone nor
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV5_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV5_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV5_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone wes
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV5_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_fivZonVAV_vAV5_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_fivZonVAV_vAV5_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone wes
</li>
<li>
<code>hva_floor1_oveZonCor_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonCor_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonCor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_oveZonCor_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonCor_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonCor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_oveZonEas_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonEas_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonEas_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_oveZonEas_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonEas_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonEas_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_oveZonNor_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonNor_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonNor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_oveZonNor_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonNor_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonNor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_oveZonSou_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonSou_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonSou_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_oveZonSou_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonSou_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonSou_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_oveZonWes_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonWes_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonWes_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone bot_floor_wes
</li>
<li>
<code>hva_floor1_oveZonWes_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor1_oveZonWes_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor1_oveZonWes_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone bot_floor_wes
</li>
<li>
<code>hva_floor2_TSupAirSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_TSupAirSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_TSupAirSet_u</code> [K] [min=285.15, max=313.15]: Supply air temperature setpoint for AHU
</li>
<li>
<code>hva_floor2_dpSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_dpSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_dpSet_u</code> [Pa] [min=50, max=410]: Supply duct pressure setpoint for AHU
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_cooCoi_yCoo_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_duaFanAirHanUni_cooCoi_yCoo_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_cooCoi_yCoo_u</code> [1] [min=0, max=1]: Cooling coil valve control signal for AHU
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yEA_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yEA_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yEA_u</code> [1] [min=0, max=1]: Exhaust air damper position setpoint for AHU
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yOA_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yOA_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yOA_u</code> [1] [min=0, max=1]: Outside air damper position setpoint for AHU
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yRet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yRet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_mixingBox_mixBox_yRet_u</code> [1] [min=0, max=1]: Return air damper position setpoint for AHU
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_oveSpeRetFan_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_duaFanAirHanUni_oveSpeRetFan_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_oveSpeRetFan_u</code> [1] [min=0, max=1]: AHU return fan speed control signal
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_supFan_oveSpeSupFan_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_duaFanAirHanUni_supFan_oveSpeSupFan_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_duaFanAirHanUni_supFan_oveSpeSupFan_u</code> [1] [min=0, max=1]: AHU supply fan speed control signal
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV1_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV1_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV1_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone cor
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV1_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV1_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV1_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone cor
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV2_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV2_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV2_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone sou
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV2_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV2_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV2_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone sou
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV3_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV3_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV3_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone eas
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV3_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV3_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV3_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone eas
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV4_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV4_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV4_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone nor
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV4_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV4_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV4_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone nor
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV5_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV5_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV5_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone wes
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV5_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_fivZonVAV_vAV5_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_fivZonVAV_vAV5_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone wes
</li>
<li>
<code>hva_floor2_oveZonCor_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonCor_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonCor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_oveZonCor_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonCor_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonCor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_oveZonEas_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonEas_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonEas_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_oveZonEas_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonEas_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonEas_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_oveZonNor_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonNor_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonNor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_oveZonNor_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonNor_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonNor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_oveZonSou_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonSou_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonSou_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_oveZonSou_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonSou_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonSou_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_oveZonWes_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonWes_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonWes_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone mid_floor_wes
</li>
<li>
<code>hva_floor2_oveZonWes_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor2_oveZonWes_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor2_oveZonWes_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone mid_floor_wes
</li>
<li>
<code>hva_floor3_TSupAirSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_TSupAirSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_TSupAirSet_u</code> [K] [min=285.15, max=313.15]: Supply air temperature setpoint for AHU
</li>
<li>
<code>hva_floor3_dpSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_dpSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_dpSet_u</code> [Pa] [min=50, max=410]: Supply duct pressure setpoint for AHU
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_cooCoi_yCoo_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_duaFanAirHanUni_cooCoi_yCoo_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_cooCoi_yCoo_u</code> [1] [min=0, max=1]: Cooling coil valve control signal for AHU
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yEA_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yEA_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yEA_u</code> [1] [min=0, max=1]: Exhaust air damper position setpoint for AHU
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yOA_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yOA_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yOA_u</code> [1] [min=0, max=1]: Outside air damper position setpoint for AHU
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yRet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yRet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_mixingBox_mixBox_yRet_u</code> [1] [min=0, max=1]: Return air damper position setpoint for AHU
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_oveSpeRetFan_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_duaFanAirHanUni_oveSpeRetFan_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_oveSpeRetFan_u</code> [1] [min=0, max=1]: AHU return fan speed control signal
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_supFan_oveSpeSupFan_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_duaFanAirHanUni_supFan_oveSpeSupFan_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_duaFanAirHanUni_supFan_oveSpeSupFan_u</code> [1] [min=0, max=1]: AHU supply fan speed control signal
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV1_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV1_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV1_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone cor
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV1_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV1_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV1_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone cor
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV2_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV2_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV2_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone sou
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV2_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV2_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV2_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone sou
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV3_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV3_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV3_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone eas
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV3_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV3_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV3_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone eas
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV4_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV4_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV4_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone nor
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV4_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV4_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV4_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone nor
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV5_oveZonLoc_yDam_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV5_oveZonLoc_yDam_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV5_oveZonLoc_yDam_u</code> [1] [min=0, max=1]: Damper position setpoint for zone wes
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV5_oveZonLoc_yReaHea_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_fivZonVAV_vAV5_oveZonLoc_yReaHea_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_fivZonVAV_vAV5_oveZonLoc_yReaHea_u</code> [1] [min=0, max=1]: Reheat control signal for zone wes
</li>
<li>
<code>hva_floor3_oveZonCor_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonCor_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonCor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone top_floor_cor
</li>
<li>
<code>hva_floor3_oveZonCor_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonCor_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonCor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone top_floor_cor
</li>
<li>
<code>hva_floor3_oveZonEas_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonEas_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonEas_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone top_floor_eas
</li>
<li>
<code>hva_floor3_oveZonEas_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonEas_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonEas_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone top_floor_eas
</li>
<li>
<code>hva_floor3_oveZonNor_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonNor_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonNor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone top_floor_nor
</li>
<li>
<code>hva_floor3_oveZonNor_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonNor_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonNor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone top_floor_nor
</li>
<li>
<code>hva_floor3_oveZonSou_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonSou_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonSou_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone top_floor_sou
</li>
<li>
<code>hva_floor3_oveZonSou_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonSou_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonSou_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone top_floor_sou
</li>
<li>
<code>hva_floor3_oveZonWes_TZonCooSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonWes_TZonCooSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonWes_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone top_floor_wes
</li>
<li>
<code>hva_floor3_oveZonWes_TZonHeaSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_floor3_oveZonWes_TZonHeaSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_floor3_oveZonWes_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone top_floor_wes
</li>
<li>
<code>hva_oveChiWatSys_TWSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_oveChiWatSys_TWSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_oveChiWatSys_TWSet_u</code> [K] [min=278.15, max=288.15]: Chilled/hot water supply setpoint
</li>
<li>
<code>hva_oveChiWatSys_dpSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_oveChiWatSys_dpSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_oveChiWatSys_dpSet_u</code> [Pa] [min=0, max=19130000]: Differential pressure setpoint
</li>
<li>
<code>hva_oveHotWatSys_TWSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_oveHotWatSys_TWSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_oveHotWatSys_TWSet_u</code> [K] [min=291.15, max=353.15]: Chilled/hot water supply setpoint
</li>
<li>
<code>hva_oveHotWatSys_dpSet_activate</code> [1] [min=0, max=1]: Activation signal to overwrite input hva_oveHotWatSys_dpSet_u where 1 activates, 0 deactivates (default value)
</li>
<li>
<code>hva_oveHotWatSys_dpSet_u</code> [Pa] [min=0, max=19130000]: Differential pressure setpoint
</li>
</ul>
<h4>Outputs</h4>
The model outputs are:
<ul>
<li>
<code>hva_floor1_reaAHU_CO2_AHUFre_y</code> [ppm] [min=None, max=None]: Fresh air CO2 measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_CO2_AHURet_y</code> [ppm] [min=None, max=None]: Return air CO2 measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_CO2_AHUSup_y</code> [ppm] [min=None, max=None]: Supply air CO2 measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_PFanTot_y</code> [W] [min=None, max=None]: Total electrical power measurement of supply and return fans for AHU
</li>
<li>
<code>hva_floor1_reaAHU_TCooCoiRet_y</code> [K] [min=None, max=None]: Cooling coil return water temperature measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_TCooCoiSup_y</code> [K] [min=None, max=None]: Cooling coil supply water temperature measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_TMix_y</code> [K] [min=None, max=None]: Mixed air temperature measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_TRet_y</code> [K] [min=None, max=None]: Return air temperature measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_TSup_y</code> [K] [min=None, max=None]: Supply air temperature measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_V_flowOA_y</code> [m3/s] [min=None, max=None]: Supply outdoor airflow rate measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_V_flowRet_y</code> [m3/s] [min=None, max=None]: Return air flowrate measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_V_flowSup_y</code> [m3/s] [min=None, max=None]: Supply air flowrate measurement for AHU
</li>
<li>
<code>hva_floor1_reaAHU_dp_y</code> [Pa] [min=None, max=None]: Static pressure of supply fan for AHU
</li>
<li>
<code>hva_floor1_reaAHU_occ_y</code> [1] [min=None, max=None]: Occupancy status (1 occupied, 0 unoccupied)
</li>
<li>
<code>hva_floor1_reaAHU_phiAHURet_y</code> [1] [min=None, max=None]: Return air relative humidity for AHU
</li>
<li>
<code>hva_floor1_reaAHU_phiAHUSup_y</code> [1] [min=None, max=None]: Supply air relative humidity for AHU
</li>
<li>
<code>hva_floor1_reaAHU_yCooVal_y</code> [1] [min=None, max=None]: AHU cooling coil valve position measurement
</li>
<li>
<code>hva_floor1_reaAHU_yOA_y</code> [1] [min=None, max=None]: AHU OA damper position measurement
</li>
<li>
<code>hva_floor1_reaZonCor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_reaZonCor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_reaZonCor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_reaZonCor_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint bot_floor_cor
</li>
<li>
<code>hva_floor1_reaZonCor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_reaZonCor_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_reaZonCor_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone bot_floor_cor
</li>
<li>
<code>hva_floor1_reaZonEas_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_reaZonEas_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_reaZonEas_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_reaZonEas_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint bot_floor_eas
</li>
<li>
<code>hva_floor1_reaZonEas_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_reaZonEas_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_reaZonEas_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone bot_floor_eas
</li>
<li>
<code>hva_floor1_reaZonNor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_reaZonNor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_reaZonNor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_reaZonNor_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint bot_floor_nor
</li>
<li>
<code>hva_floor1_reaZonNor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_reaZonNor_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_reaZonNor_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone bot_floor_nor
</li>
<li>
<code>hva_floor1_reaZonSou_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_reaZonSou_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_reaZonSou_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_reaZonSou_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint bot_floor_sou
</li>
<li>
<code>hva_floor1_reaZonSou_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_reaZonSou_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_reaZonSou_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone bot_floor_sou
</li>
<li>
<code>hva_floor1_reaZonWes_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone bot_floor_wes
</li>
<li>
<code>hva_floor1_reaZonWes_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone bot_floor_wes
</li>
<li>
<code>hva_floor1_reaZonWes_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone bot_floor_wes
</li>
<li>
<code>hva_floor1_reaZonWes_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint bot_floor_wes
</li>
<li>
<code>hva_floor1_reaZonWes_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone bot_floor_wes
</li>
<li>
<code>hva_floor1_reaZonWes_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone bot_floor_wes
</li>
<li>
<code>hva_floor1_reaZonWes_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone bot_floor_wes
</li>
<li>
<code>hva_floor2_reaAHU_CO2_AHUFre_y</code> [ppm] [min=None, max=None]: Fresh air CO2 measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_CO2_AHURet_y</code> [ppm] [min=None, max=None]: Return air CO2 measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_CO2_AHUSup_y</code> [ppm] [min=None, max=None]: Supply air CO2 measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_PFanTot_y</code> [W] [min=None, max=None]: Total electrical power measurement of supply and return fans for AHU
</li>
<li>
<code>hva_floor2_reaAHU_TCooCoiRet_y</code> [K] [min=None, max=None]: Cooling coil return water temperature measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_TCooCoiSup_y</code> [K] [min=None, max=None]: Cooling coil supply water temperature measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_TMix_y</code> [K] [min=None, max=None]: Mixed air temperature measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_TRet_y</code> [K] [min=None, max=None]: Return air temperature measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_TSup_y</code> [K] [min=None, max=None]: Supply air temperature measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_V_flowOA_y</code> [m3/s] [min=None, max=None]: Supply outdoor airflow rate measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_V_flowRet_y</code> [m3/s] [min=None, max=None]: Return air flowrate measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_V_flowSup_y</code> [m3/s] [min=None, max=None]: Supply air flowrate measurement for AHU
</li>
<li>
<code>hva_floor2_reaAHU_dp_y</code> [Pa] [min=None, max=None]: Static pressure of supply fan for AHU
</li>
<li>
<code>hva_floor2_reaAHU_occ_y</code> [1] [min=None, max=None]: Occupancy status (1 occupied, 0 unoccupied)
</li>
<li>
<code>hva_floor2_reaAHU_phiAHURet_y</code> [1] [min=None, max=None]: Return air relative humidity for AHU
</li>
<li>
<code>hva_floor2_reaAHU_phiAHUSup_y</code> [1] [min=None, max=None]: Supply air relative humidity for AHU
</li>
<li>
<code>hva_floor2_reaAHU_yCooVal_y</code> [1] [min=None, max=None]: AHU cooling coil valve position measurement
</li>
<li>
<code>hva_floor2_reaAHU_yOA_y</code> [1] [min=None, max=None]: AHU OA damper position measurement
</li>
<li>
<code>hva_floor2_reaZonCor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_reaZonCor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_reaZonCor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_reaZonCor_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint mid_floor_cor
</li>
<li>
<code>hva_floor2_reaZonCor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_reaZonCor_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_reaZonCor_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone mid_floor_cor
</li>
<li>
<code>hva_floor2_reaZonEas_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_reaZonEas_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_reaZonEas_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_reaZonEas_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint mid_floor_eas
</li>
<li>
<code>hva_floor2_reaZonEas_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_reaZonEas_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_reaZonEas_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone mid_floor_eas
</li>
<li>
<code>hva_floor2_reaZonNor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_reaZonNor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_reaZonNor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_reaZonNor_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint mid_floor_nor
</li>
<li>
<code>hva_floor2_reaZonNor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_reaZonNor_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_reaZonNor_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone mid_floor_nor
</li>
<li>
<code>hva_floor2_reaZonSou_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_reaZonSou_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_reaZonSou_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_reaZonSou_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint mid_floor_sou
</li>
<li>
<code>hva_floor2_reaZonSou_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_reaZonSou_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_reaZonSou_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone mid_floor_sou
</li>
<li>
<code>hva_floor2_reaZonWes_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone mid_floor_wes
</li>
<li>
<code>hva_floor2_reaZonWes_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone mid_floor_wes
</li>
<li>
<code>hva_floor2_reaZonWes_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone mid_floor_wes
</li>
<li>
<code>hva_floor2_reaZonWes_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint mid_floor_wes
</li>
<li>
<code>hva_floor2_reaZonWes_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone mid_floor_wes
</li>
<li>
<code>hva_floor2_reaZonWes_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone mid_floor_wes
</li>
<li>
<code>hva_floor2_reaZonWes_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone mid_floor_wes
</li>
<li>
<code>hva_floor3_reaAHU_CO2_AHUFre_y</code> [ppm] [min=None, max=None]: Fresh air CO2 measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_CO2_AHURet_y</code> [ppm] [min=None, max=None]: Return air CO2 measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_CO2_AHUSup_y</code> [ppm] [min=None, max=None]: Supply air CO2 measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_PFanTot_y</code> [W] [min=None, max=None]: Total electrical power measurement of supply and return fans for AHU
</li>
<li>
<code>hva_floor3_reaAHU_TCooCoiRet_y</code> [K] [min=None, max=None]: Cooling coil return water temperature measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_TCooCoiSup_y</code> [K] [min=None, max=None]: Cooling coil supply water temperature measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_TMix_y</code> [K] [min=None, max=None]: Mixed air temperature measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_TRet_y</code> [K] [min=None, max=None]: Return air temperature measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_TSup_y</code> [K] [min=None, max=None]: Supply air temperature measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_V_flowOA_y</code> [m3/s] [min=None, max=None]: Supply outdoor airflow rate measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_V_flowRet_y</code> [m3/s] [min=None, max=None]: Return air flowrate measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_V_flowSup_y</code> [m3/s] [min=None, max=None]: Supply air flowrate measurement for AHU
</li>
<li>
<code>hva_floor3_reaAHU_dp_y</code> [Pa] [min=None, max=None]: Static pressure of supply fan for AHU
</li>
<li>
<code>hva_floor3_reaAHU_occ_y</code> [1] [min=None, max=None]: Occupancy status (1 occupied, 0 unoccupied)
</li>
<li>
<code>hva_floor3_reaAHU_phiAHURet_y</code> [1] [min=None, max=None]: Return air relative humidity for AHU
</li>
<li>
<code>hva_floor3_reaAHU_phiAHUSup_y</code> [1] [min=None, max=None]: Supply air relative humidity for AHU
</li>
<li>
<code>hva_floor3_reaAHU_yCooVal_y</code> [1] [min=None, max=None]: AHU cooling coil valve position measurement
</li>
<li>
<code>hva_floor3_reaAHU_yOA_y</code> [1] [min=None, max=None]: AHU OA damper position measurement
</li>
<li>
<code>hva_floor3_reaZonCor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone top_floor_cor
</li>
<li>
<code>hva_floor3_reaZonCor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone top_floor_cor
</li>
<li>
<code>hva_floor3_reaZonCor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone top_floor_cor
</li>
<li>
<code>hva_floor3_reaZonCor_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint top_floor_cor
</li>
<li>
<code>hva_floor3_reaZonCor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone top_floor_cor
</li>
<li>
<code>hva_floor3_reaZonCor_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone top_floor_cor
</li>
<li>
<code>hva_floor3_reaZonCor_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone top_floor_cor
</li>
<li>
<code>hva_floor3_reaZonEas_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone top_floor_eas
</li>
<li>
<code>hva_floor3_reaZonEas_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone top_floor_eas
</li>
<li>
<code>hva_floor3_reaZonEas_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone top_floor_eas
</li>
<li>
<code>hva_floor3_reaZonEas_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint top_floor_eas
</li>
<li>
<code>hva_floor3_reaZonEas_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone top_floor_eas
</li>
<li>
<code>hva_floor3_reaZonEas_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone top_floor_eas
</li>
<li>
<code>hva_floor3_reaZonEas_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone top_floor_eas
</li>
<li>
<code>hva_floor3_reaZonNor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone top_floor_nor
</li>
<li>
<code>hva_floor3_reaZonNor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone top_floor_nor
</li>
<li>
<code>hva_floor3_reaZonNor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone top_floor_nor
</li>
<li>
<code>hva_floor3_reaZonNor_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint top_floor_nor
</li>
<li>
<code>hva_floor3_reaZonNor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone top_floor_nor
</li>
<li>
<code>hva_floor3_reaZonNor_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone top_floor_nor
</li>
<li>
<code>hva_floor3_reaZonNor_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone top_floor_nor
</li>
<li>
<code>hva_floor3_reaZonSou_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone top_floor_sou
</li>
<li>
<code>hva_floor3_reaZonSou_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone top_floor_sou
</li>
<li>
<code>hva_floor3_reaZonSou_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone top_floor_sou
</li>
<li>
<code>hva_floor3_reaZonSou_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint top_floor_sou
</li>
<li>
<code>hva_floor3_reaZonSou_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone top_floor_sou
</li>
<li>
<code>hva_floor3_reaZonSou_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone top_floor_sou
</li>
<li>
<code>hva_floor3_reaZonSou_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone top_floor_sou
</li>
<li>
<code>hva_floor3_reaZonWes_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone top_floor_wes
</li>
<li>
<code>hva_floor3_reaZonWes_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone top_floor_wes
</li>
<li>
<code>hva_floor3_reaZonWes_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone top_floor_wes
</li>
<li>
<code>hva_floor3_reaZonWes_V_flowSet_y</code> [m3/s] [min=None, max=None]: Airflow setpoint top_floor_wes
</li>
<li>
<code>hva_floor3_reaZonWes_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone top_floor_wes
</li>
<li>
<code>hva_floor3_reaZonWes_yDam_y</code> [1] [min=None, max=None]: Damper position measurement for zone top_floor_wes
</li>
<li>
<code>hva_floor3_reaZonWes_yReheaVal_y</code> [1] [min=None, max=None]: Reheat valve position measurement for zone top_floor_wes
</li>
<li>
<code>hva_reaChiWatSys_TCHWRet_y</code> [K] [min=None, max=None]: Chilled water return temperature measurement
</li>
<li>
<code>hva_reaChiWatSys_TCHWSup_y</code> [K] [min=None, max=None]: Chilled water supply temperature measurement
</li>
<li>
<code>hva_reaChiWatSys_dp_y</code> [Pa] [min=None, max=None]: Differential pressure of chilled/hot water measurement
</li>
<li>
<code>hva_reaChiWatSys_mCHWTot_y</code> [kg/s] [min=None, max=None]: Total chilled water mass flow rate
</li>
<li>
<code>hva_reaChiWatSys_reaPChi_y</code> [W] [min=None, max=None]: Multiple chiller power consumption
</li>
<li>
<code>hva_reaChiWatSys_reaPCooTow_y</code> [W] [min=None, max=None]: Multiple cooling tower power consumption
</li>
<li>
<code>hva_reaChiWatSys_reaPPum_y</code> [W] [min=None, max=None]: Chilled water plant pump power consumption
</li>
<li>
<code>hva_reaHotWatSys_THWRet_y</code> [K] [min=None, max=None]: Hot water return temperature measurement
</li>
<li>
<code>hva_reaHotWatSys_THWSup_y</code> [K] [min=None, max=None]: Chilled water temperature measurement
</li>
<li>
<code>hva_reaHotWatSys_dp_y</code> [Pa] [min=None, max=None]: Differential pressure of chilled/hot water measurement
</li>
<li>
<code>hva_reaHotWatSys_mHWTot_y</code> [kg/s] [min=None, max=None]: Total hot water mass flow rate
</li>
<li>
<code>hva_reaHotWatSys_reaPBoi_y</code> [W] [min=None, max=None]: Multiple gas power consumption
</li>
<li>
<code>hva_reaHotWatSys_reaPPum_y</code> [W] [min=None, max=None]: Chilled water plant pump power consumption
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaCeiHei_y</code> [m] [min=None, max=None]: Cloud cover ceiling height measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaCloTim_y</code> [s] [min=None, max=None]: Day number with units of seconds
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaHDifHor_y</code> [W/m2] [min=None, max=None]: Horizontal diffuse solar radiation measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaHDirNor_y</code> [W/m2] [min=None, max=None]: Direct normal radiation measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaHGloHor_y</code> [W/m2] [min=None, max=None]: Global horizontal solar irradiation measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaHHorIR_y</code> [W/m2] [min=None, max=None]: Horizontal infrared irradiation measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaLat_y</code> [rad] [min=None, max=None]: Latitude of the location
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaLon_y</code> [rad] [min=None, max=None]: Longitude of the location
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaNOpa_y</code> [1] [min=None, max=None]: Opaque sky cover measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaNTot_y</code> [1] [min=None, max=None]: Sky cover measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaPAtm_y</code> [Pa] [min=None, max=None]: Atmospheric pressure measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaRelHum_y</code> [1] [min=None, max=None]: Outside relative humidity measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaSolAlt_y</code> [rad] [min=None, max=None]: Solar altitude angle measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaSolDec_y</code> [rad] [min=None, max=None]: Solar declination angle measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaSolHouAng_y</code> [rad] [min=None, max=None]: Solar hour angle measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaSolTim_y</code> [s] [min=None, max=None]: Solar time
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaSolZen_y</code> [rad] [min=None, max=None]: Solar zenith angle measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaTBlaSky_y</code> [K] [min=None, max=None]: Black-body sky temperature measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaTDewPoi_y</code> [K] [min=None, max=None]: Dew point temperature measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaTDryBul_y</code> [K] [min=None, max=None]: Outside drybulb temperature measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaTWetBul_y</code> [K] [min=None, max=None]: Wet bulb temperature measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaWinDir_y</code> [rad] [min=None, max=None]: Wind direction measurement
</li>
<li>
<code>loaEnePlu_weaSta_reaWeaWinSpe_y</code> [m/s] [min=None, max=None]: Wind speed measurement
</li>
</ul>
<h4>Forecasts</h4>
The model forecasts are:
<ul>
<li>
<code>EmissionsElectricPower</code> [kgCO2/kWh]: Kilograms of carbon dioxide to produce 1 kWh of electricity
</li>
<li>
<code>EmissionsGasPower</code> [kgCO2/kWh]: Kilograms of carbon dioxide to produce 1 kWh thermal from gas
</li>
<li>
<code>HDifHor</code> [W/m2]: Horizontal diffuse solar radiation
</li>
<li>
<code>HDirNor</code> [W/m2]: Direct normal radiation
</li>
<li>
<code>HGloHor</code> [W/m2]: Horizontal global radiation
</li>
<li>
<code>HHorIR</code> [W/m2]: Horizontal infrared irradiation
</li>
<li>
<code>InternalGainsCon[bot_floor_cor]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[bot_floor_eas]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[bot_floor_nor]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[bot_floor_sou]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[bot_floor_wes]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[mid_floor_cor]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[mid_floor_eas]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[mid_floor_nor]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[mid_floor_sou]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[mid_floor_wes]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[top_floor_cor]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[top_floor_eas]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[top_floor_nor]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[top_floor_sou]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsCon[top_floor_wes]</code> [W]: Convective internal gains of zone
</li>
<li>
<code>InternalGainsLat[bot_floor_cor]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[bot_floor_eas]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[bot_floor_nor]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[bot_floor_sou]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[bot_floor_wes]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[mid_floor_cor]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[mid_floor_eas]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[mid_floor_nor]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[mid_floor_sou]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[mid_floor_wes]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[top_floor_cor]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[top_floor_eas]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[top_floor_nor]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[top_floor_sou]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsLat[top_floor_wes]</code> [W]: Latent internal gains of zone
</li>
<li>
<code>InternalGainsRad[bot_floor_cor]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[bot_floor_eas]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[bot_floor_nor]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[bot_floor_sou]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[bot_floor_wes]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[mid_floor_cor]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[mid_floor_eas]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[mid_floor_nor]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[mid_floor_sou]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[mid_floor_wes]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[top_floor_cor]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[top_floor_eas]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[top_floor_nor]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[top_floor_sou]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>InternalGainsRad[top_floor_wes]</code> [W]: Radiative internal gains of zone
</li>
<li>
<code>LowerSetp[bot_floor_cor]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[bot_floor_eas]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[bot_floor_nor]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[bot_floor_sou]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[bot_floor_wes]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[mid_floor_cor]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[mid_floor_eas]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[mid_floor_nor]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[mid_floor_sou]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[mid_floor_wes]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[top_floor_cor]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[top_floor_eas]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[top_floor_nor]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[top_floor_sou]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>LowerSetp[top_floor_wes]</code> [K]: Lower temperature set point for thermal comfort of zone
</li>
<li>
<code>Occupancy[bot_floor_cor]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[bot_floor_eas]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[bot_floor_nor]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[bot_floor_sou]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[bot_floor_wes]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[mid_floor_cor]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[mid_floor_eas]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[mid_floor_nor]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[mid_floor_sou]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[mid_floor_wes]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[top_floor_cor]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[top_floor_eas]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[top_floor_nor]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[top_floor_sou]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>Occupancy[top_floor_wes]</code> [number of people]: Number of occupants of zone
</li>
<li>
<code>PriceElectricPowerConstant</code> [($/Euro)/kWh]: Completely constant electricity price
</li>
<li>
<code>PriceElectricPowerDynamic</code> [($/Euro)/kWh]: Electricity price for a day/night tariff
</li>
<li>
<code>PriceElectricPowerHighlyDynamic</code> [($/Euro)/kWh]: Spot electricity price
</li>
<li>
<code>PriceGasPower</code> [($/Euro)/kWh]: Price to produce 1 kWh thermal from gas
</li>
<li>
<code>TBlaSky</code> [K]: Black Sky temperature
</li>
<li>
<code>TDewPoi</code> [K]: Dew point temperature
</li>
<li>
<code>TDryBul</code> [K]: Dry bulb temperature at ground level
</li>
<li>
<code>TWetBul</code> [K]: Wet bulb temperature
</li>
<li>
<code>UpperCO2[bot_floor_cor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[bot_floor_eas]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[bot_floor_nor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[bot_floor_sou]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[bot_floor_wes]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[mid_floor_cor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[mid_floor_eas]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[mid_floor_nor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[mid_floor_sou]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[mid_floor_wes]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[top_floor_cor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[top_floor_eas]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[top_floor_nor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[top_floor_sou]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperCO2[top_floor_wes]</code> [ppm]: Upper CO2 set point for indoor air quality of zone
</li>
<li>
<code>UpperSetp[bot_floor_cor]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[bot_floor_eas]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[bot_floor_nor]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[bot_floor_sou]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[bot_floor_wes]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[mid_floor_cor]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[mid_floor_eas]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[mid_floor_nor]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[mid_floor_sou]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[mid_floor_wes]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[top_floor_cor]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[top_floor_eas]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[top_floor_nor]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[top_floor_sou]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>UpperSetp[top_floor_wes]</code> [K]: Upper temperature set point for thermal comfort of zone
</li>
<li>
<code>ceiHei</code> [m]: Ceiling height
</li>
<li>
<code>cloTim</code> [s]: One-based day number in seconds
</li>
<li>
<code>lat</code> [rad]: Latitude of the location
</li>
<li>
<code>lon</code> [rad]: Longitude of the location
</li>
<li>
<code>nOpa</code> [1]: Opaque sky cover [0, 1]
</li>
<li>
<code>nTot</code> [1]: Total sky Cover [0, 1]
</li>
<li>
<code>pAtm</code> [Pa]: Atmospheric pressure
</li>
<li>
<code>relHum</code> [1]: Relative Humidity
</li>
<li>
<code>solAlt</code> [rad]: Altitude angel
</li>
<li>
<code>solDec</code> [rad]: Declination angle
</li>
<li>
<code>solHouAng</code> [rad]: Solar hour angle.
</li>
<li>
<code>solTim</code> [s]: Solar time
</li>
<li>
<code>solZen</code> [rad]: Zenith angle
</li>
<li>
<code>winDir</code> [rad]: Wind direction
</li>
<li>
<code>winSpe</code> [m/s]: Wind speed
</li>
</ul>
</p>
<h3>Additional System Design</h3>
<h4>Lighting</h4>
<p>
    Lighting heat gain is included in the internal heat gains and is not controllable.
</p>
<h4>Shading</h4>
<p>
    There is no shading on this building.
</p>
<h4>Onsite Generation and Storage</h4>
<p>
    There is no onsite generation or storage on this building site.
</p>
<h3>

<h3>Model Implementation Details</h3>
<h4>Moist vs. dry air</h4>
<p>
A moist air model is used.  Relative humidity is tracked based on latent
heat gain from occupants, outside air relative humidity, and a cooling
coil model that includes condensation.
</p>
<h4>Pressure-flow models</h4>
<p>
The duct airflow and chilled/hot water hydronic loop are modeled using a pressure-flow network.  No air exchange between
zones.
</p>
<h4>Infiltration models</h4>
<p>
Air infiltration features have been incorporated into the exterior zones on all the floors.
The specified infiltration rate (m_flow_infAir) is based on an air leakage rate of 1 cfm/ft² of exterior surface area,
measured at a constant building pressure differential of 75 Pa.
This value is then converted to a wind-driven infiltration rate at a reference wind speed of 4.47 m/s,
following the methodology outlined in ASHRAE Standard 90.1-2022, Section G3.2.1.7.
During the occupied hours, the infiltration schedule uses a fraction of 0.25 to approximate the reduced infiltration rate resulting from mechanical ventilation being active.
This assumption aligns with the modeling rules in Appendix C of ASHRAE Standard 90.1-2022.
Additionally, the infiltration rate is dynamically adjusted to account for variations in wind speed.

</p>
<h4>CO2 models</h4>
<p>
CO2 generation is 0.0048 L/s per person (Table 5, Persily and De Jonge 2017)
and density of CO2 assumed to be 1.8 kg/m<sup>3</sup>,
making CO2 generation 8.64e-6 kg/s per person.
Outside air CO2 concentration is 400 ppm.
</p>
<p>
Persily, A. and De Jonge, L. (2017).
Carbon dioxide generation rates for building occupants.
Indoor Air, 27, 868–879.  https://doi.org/10.1111/ina.12383.
</p>


    Scenario Information
</h3>
<h4>Time Periods</h4>
<p>
    The <b>Peak Heat Day</b> (specifier for <code>/scenario</code> API is <code>'peak_heat_day'</code>) period is:
    <ul>
    This testing time period is a two-week test with one-week warmup period utilizing
    baseline control.  The two-week period is centered on the day with the
    maximum 15-minute system heating load in the year.
    </ul>
    <ul>
    Start Time: Day 9.
    </ul>
    <ul>
    End Time: Day 23.
    </ul>
    </p>
    <p>
    The <b>Typical Heat Day</b> (specifier for <code>/scenario</code> API is <code>'typical_heat_day'</code>) period is:
    <ul>
    This testing time period is a two-week test with one-week warmup period utilizing
    baseline control.  The two-week period is centered on the day with day with
    the maximum 15-minute system heating load that is closest from below to the
    median of all 15-minute maximum heating loads of all days in the year.
    </ul>
    <ul>
    Start Time: Day 115.
    </ul>
    <ul>
    End Time: Day 129.
    </ul>
    </p>
    <p>
    The <b>Peak Cool Day</b> (specifier for <code>/scenario</code> API is <code>'peak_cool_day'</code>) period is:
    <ul>
    This testing time period is a two-week test with one-week warmup period utilizing
    baseline control.  The two-week period is centered on the day with the
    maximum 15-minute system cooling load in the year considering only daytime hours
    (peaks due to morning start up, before 10 am, not included since many days have similar peaks
    due to start up).
    </ul>
    <ul>
    Start Time: Day 189.
    </ul>
    <ul>
    End Time: Day 203.
    </ul>
    </p>
    <p>
    The <b>Typical Cool Day</b> (specifier for <code>/scenario</code> API is <code>'typical_cool_day'</code>) period is:
    <ul>
    This testing time period is a two-week test with one-week warmup period utilizing
    baseline control.  The two-week period is centered on the day with
    the maximum 15-minute system cooling load that is closest from below to the
    median of all 15-minute maximum cooling loads of all days in the year
    (peaks due to morning start up, before 10 am, not included since many days have similar peaks
    due to start up).
    </ul>
    <ul>
    Start Time: Day 247.
    </ul>
    <ul>
    End Time: Day 261.
    </ul>
    </p>
    <p>
    The <b>Mix Day</b> (specifier for <code>/scenario</code> API is <code>'mix_day'</code>) period is:
    <ul>
    This testing time period is a two-week test with one-week warmup period utilizing
    baseline control.  The two-week period is centered on the day with the maximimum
    sum of daily heating and cooling loads minus the difference between
    daily heating and cooling loads.  This is a day with both significant heating
    and cooling loads.
    </ul>
    <ul>
    Start Time: Day 22.
    </ul>
    <ul>
    End Time: Day 36.
    </ul>
    </p>
    <h4>Energy Pricing</h4>
    <p>
    Constant electricity prices are based on those from ComEd [1], the utility serving
    the greater Chicago area.  The price is based on the Basic Electricity Service (BES)
    rate provided to the Watt-Hour customer class for applicable charges per kWh.
    This calculation is an approximation to obtain a reasonable estimate of price.
    The charges included are as follows:
    </p>
    <ul>
    <li>
    PJM Services Charge: $0.01211
    </li>
    <li>
    Retail Purchased Electricity Charge: $0.05158
    </li>
    <li>
    Delivery Services Charge:
    i) Distribution Facilities Charge: $0.01935
    ii) Illinois Electricity Distribution Tax Charge: $0.00121
    </li>
    <li>
    Rider ECR - Environmental Cost Recovery Adjustment: $0.00031
    </li>
    <li>
    Rider EEPP - Energy Efficiency Pricing and Performance: $0.0026
    </li>
    <li>
    Rider REA - Renewable Energy Adjustment: $0.00189
    </li>
    <li>
    Rider TAX - Municipal and State Tax Additions: $0.003
    </li>
    <li>
    Rider ZEA - Zero Emission Adjustment: $0.00195
    </li>
    </ul>

    <p>
    The total constant electricity price is $0.094/kWh
    </p>
    <p>
    Dynamic electricity prices are based on those from ComEd [1], the utility serving
    the greater Chicago area.  The price is based on the Residential Time of Use Pricing Pilot
    (RTOUPP) rate for applicable charges per kWh.
    This calculation is an approximation to obtain a reasonable estimate of dynamic
    price.  The charges included are the same as the constant scenario (using BES)
    except for the following change:

    <li>
    Retail Purchased Electricity Charge:
    <p>
    Summer (Jun, Jul, Aug, Sep):
    <ul>
    <li>
    i) Super Peak Period: $0.12727, 2pm-7pm
    </li>
    <li>
    ii) Peak Period: $0.02868, 6am-2pm and 7pm-10pm
    </li>
    <li>
    iii) Off Peak Period: $0.01584, 10pm-6am
    </li>
    </ul>
    Winter:
    <ul>
    <li>
    i) Super Peak Period: $0.11748, 2pm-7pm
    </li>
    <li>
    ii) Peak Period: $0.02664, 6am-2pm and 7pm-10pm
    </li>
    <li>
    iii) Off Peak Period: $0.01629, 10pm-6am
    </li>
    </ul>
    </p>
    </li>
    </p>
    <p>
    Highly Dynamic electricity prices are based on those from ComEd [1], the utility serving
    the greater Chicago area.  The price is based on the Basic Electric Service Hourly Pricing
    (BESH) rate for applicable charges per kWh.
    This calculation is an approximation to obtain a reasonable estimate of
    highly dynamic price.  The charges included are the same as the constant
    scenario (using BES) except for the following change:

    <li>
    PJM Services Charge: $0.00836
    </li>
    <li>
    Retail Purchased Electricity Charge: Based on Wholesale Day-Ahead Prices
    for the year of 2019 based on [2].
    </li>
    </p>

	<p>

	Gas price is assumed constant and of 0.024 $/kWh as obtained from the Nicor Gas for Jan. 2023
	<a href="https://www.icc.illinois.gov/natural-gas-choice/purchased-gas-adjustment-rates">
	https://www.icc.illinois.gov/natural-gas-choice/purchased-gas-adjustment-rates</a>
	(accessed on Aug 2023).

	</ul>
	</p>

    <p>
    References:
    <li>
    [1] https://www.comed.com/MyAccount/MyBillUsage/Pages/CurrentRatesTariffs.aspx
    </li>
    <li>
    [2] https://secure.comed.com/MyAccount/MyBillUsage/Pages/RatesPricing.aspx
    </li>
    </p>
    <h4>Emission Factors</h4>
    <p>
    The Electricity Emissions Factor profile is based on the average annual emissions
    from 2019 for the state of Illinois, USA per the EIA.
    It is 752 lbs/MWh or 0.341 kgCO2/kWh.
    For reference, see https://www.eia.gov/electricity/state/illinois/
    </p>

	<p>
	The Gas Emissions Factor profile is based on the kgCO2 emitted per amount of natural gas burned in terms of
	energy content.  It is 0.18108 kgCO2/kWh (53.07 kgCO2/milBTU).
	For reference,
	see:
	<a href="https://www.eia.gov/environment/emissions/co2_vol_mass.php">
	https://www.eia.gov/environment/emissions/co2_vol_mass.php</a>
	</ul>
	</p>
    <h4>Weather Forecast Uncertainty: Temperature</h4>
    <p>
    Options for <code>/scenario</code> API are <code>'low'</code>, <code>'medium'</code>, or <code>'high'</code>.
    Empty or <code>None</code> will lead to deterministic forecasts.
    See the BOPTEST design documentation for more information.
    </p>
    <h4>Weather Forecast Uncertainty: Global Horizontal Irradiation (GHI)</h4>
    <p>
    Options for <code>/scenario</code> API are <code>'low'</code>, <code>'medium'</code>, or <code>'high'</code>.
    Empty or <code>None</code> will lead to deterministic forecasts.
    See the BOPTEST design documentation for more information.
    </p>
</html>
